轮台绿电制氢项目定容测算报告
一、定容背景
220万吨/年塔河劣质重质原油浆态床加氢解构改质项目为新建项目，建设地点位于新疆巴音郭楞蒙古自治州轮台县拉依苏化工园区内。项目采用浆态床加氢解构工艺，年操作时间8000小时，外购氢气5.91万吨/年，年耗电量28440.4万kW·h，拟从当地电网引入2路110kV电源。可行性研究报告提出另行立项规划电解水制氢装置为本项目提供氢气。
为以可再生能源制氢替代外购氢气，拟配套建设光伏电站、电化学储能、电解水制氢装置及储氢设施，与炼化装置共用并网点，光伏余电不上网。本报告以十年全周期用能总成本最小为目标，采用2019—2023年逐时气象数据和若羌节点2025年7月—2026年6月逐时电价，对光伏、储能、电解槽、储氢罐、增压机容量及并网申报需量开展联合定容测算。
二、定容结果
（一）配置结果
十年全周期联合优化得到理论最优配置，按设备成套规格取整形成推荐配置，见表1。本章其余内容及第三、六章运行结果均按推荐配置计算。
表1　设备配置结果
（二）成本构成
推荐配置年均总成本131241.2万元，其中购电电量电费、光伏投资年化、容量电费分别占34.2%、24.8%、19.7%，构成见表2。
表2　年均成本构成（推荐配置）
（三）主要运行指标
表3　主要运行指标（推荐配置，十年年均）
单位制氢成本按年均总成本扣除炼化装置分摊费用后除以年均制氢量计算，炼化装置按其用电量占总用电量的比例分摊。
三、典型工况
按推荐配置选取夏季光伏大发、冬季光伏偏弱和全厂检修三类工况，各取连续3天逐时调度结果（图1至图3）。图中上部为电力平衡，电源侧为正值、用电侧为负值；中部为购电电价；下部为储能剩余电量与储氢罐储氢量。
（一）夏季光伏大发工况
图1　夏季光伏大发工况逐时调度
第5年7月13日至7月15日光伏理论发电量26621MWh，最大出力847MW，无弃光。午间光伏大发、电价处于低位，电解槽平均负荷率99%，储能充电，富余氢气进入储氢罐；夜间电价上升，电解槽平均负荷率降至41%，储能放电，储氢罐补充供氢，电网购电最大功率366.0MW，16小时达到申报需量。储氢罐储氢量在36.8～88.6t之间变化。
（二）冬季光伏偏弱工况
图2　冬季光伏偏弱工况逐时调度
第5年12月11日至12月13日光伏理论发电量10054MWh，为夏季典型时段的38%。电解槽用电主要依靠电网购电，电网购电最大功率366.0MW，62小时达到申报需量；白天电解槽平均负荷率90%，夜间52%，储能充电1053MWh、放电1035MWh，储氢罐储氢量在52.6～105.2t之间变化。
（三）全厂检修工况
图3　全厂检修工况逐时调度
第3年3月31日至4月2日跨越检修开始时刻。3月31日各装置正常运行，电网购电最大功率366.0MW，9小时达到申报需量；4月1日0时起炼化装置与电解槽停运，用电负荷与电网购电量均为零，光伏出力全部弃光，储氢罐储氢量保持31.0t。3天弃光电量11225MWh。
四、测算模型
（一）系统构成及工艺流程
图4　系统构成及工艺流程
光伏电站、公共电网与电化学储能接入110kV并网点，由并网点母线向炼化装置和制氢系统供电。制氢系统电力经整流变压器及整流柜转换为直流后供碱性电解槽，电解槽工作压力1.6MPa；氢气经气液分离、纯化后压力1.4MPa、纯度99.999%，直供浆态床加氢解构改质装置。制氢量大于用氢量时，富余氢气经增压机送入储氢罐；制氢量不足时，由储氢罐补充供氢。
（二）目标函数
以十年全周期年化总成本最小为目标，包括购电电量电费、容量电费及各类设备投资年化费用：
式中，为十年全周期年化总成本；为第年运行费贴现权重；为第小时购电电价，为节点电价与系统运行费折价、上网环节线损电价、政府性基金及附加之和；为电网购电功率；为容量电价；为申报需量；、、分别为第类设备的容量、单位造价和年化系数。
运行费贴现权重及设备年化系数按下式计算：
式中，为折现率；为设备使用寿命；为所得税率；为年运维费率；、分别为折旧抵税额现值与期末残值现值占投资的比例；为折旧年限，取15年与设备使用寿命的较小值；为残值率。
（三）约束条件
1.电力平衡约束
各时段电源侧供电与用电侧负荷平衡：
式中，为光伏实际出力；、分别为储能放电、充电功率；为炼化装置负荷；为电解槽用电功率；为增压机用电功率。
2.光伏出力约束
式中，为光伏逐时出力系数，已计入容配比1.2的逆变器限幅；为光伏装机容量；为弃光功率。
3.电网购电功率约束
4.电解槽运行约束
电解槽产氢量在调节范围内：
式中，为产氢量；为电解槽额定产氢能力；、分别为调节范围下限和上限。
电解槽比电耗随负荷率线性变化，用电功率为：
式中，为整流效率；、为比电耗系数。上式右端对为凸函数，采用切线族线性化，使电解槽容量作为决策变量时模型仍为线性规划：
电解槽用电功率不超过调节上限对应功率，比电耗系数计入逐年衰减：
式中，为投运初期比电耗系数；为电耗年衰减率；为自投运起累计小时数；为辅助设备功耗折算值。
5.储氢约束
式中，为储氢罐储氢量；为加氢装置用氢量；为储氢罐可用容量；为进出气速率上限系数；为进罐氢气量；为增压机处理能力；为增压单位电耗。
6.储能约束
式中，、分别为储能额定功率与额定容量；为储能剩余电量；为充、放电效率；为储能时长，分2小时、4小时两类；为年吞吐次数上限。储能剩余电量与储氢罐储氢量均按年首末相等。
7.绿电直连政策约束
按《国家发展改革委 国家能源局关于有序推动绿电直连发展有关事项的通知》（发改能源〔2025〕650号）要求，按年度考核新能源自发自用电量占总可用发电量比例与占总用电量比例，光伏余电不上网：
式中，为自发自用电量占总可用发电量比例下限；为自发自用电量占总用电量比例下限。
8.检修约束
式中，为全厂检修时段集合。
（四）求解方法
十年逐时联合优化问题规模较大，各年度运行问题仅通过设备容量相互关联，采用按年分解的Benders方法求解（图5）。主问题决策设备容量与申报需量，子问题在给定容量下分年度优化逐时运行，并以割平面形式向主问题返回年度运行费及其对各容量的边际值，迭代至上下界间隙小于0.05%。
式中，为设备容量与申报需量向量；为对应的年化投资与容量电费系数；为第年运行费；、分别为第次迭代子问题求得的年度运行费及其对容量的边际值。
图5　模型求解流程
五、边界条件
容量电费按《关于完善价格机制促进新能源发电就近消纳的通知》（发改价格〔2025〕1192号）规定计算，电度输配电价按全省平均负荷率折算后计入容量电费，电量电价不再计入输配电价。测算边界条件见表4至表6。
表4　电价及电费参数
表5　设备技术经济参数
表6　运行及财务参数
六、十年全周期电量平衡
推荐配置十年逐时仿真的年度电量平衡见表7、表8。年均光伏理论发电量2305.7GWh，其中利用2245.4GWh、弃光60.3GWh；年均电网购电量1989.3GWh。检修年（第3、6、9年）弃光电量182.0～216.2GWh，其余年份不超过1.2GWh。
表7　供电侧年度电量平衡（单位：GWh）
表8　用电侧年度电量平衡（单位：GWh）
七、敏感性分析
（一）储能造价上浮
储能系统造价按业主提供单价取值：2小时系统0.78元/Wh、4小时系统0.70元/Wh，按额定容量计价，功率部分不单独计价；使用寿命15年，期内不更换电池，年运维费率2%，充、放电效率均为92%。敏感性分析以上述造价为基准，两类系统造价同比例上浮10%、20%、30%，其余边界条件不变，各造价水平下重新优化全部设备容量与逐时运行，并以不配置储能方案作为对照，结果见表9。
表9　储能造价上浮敏感性分析结果（理论最优配置）
基准造价下配置储能530.5MWh，年均总成本较不配置储能降低137.7万元。造价上浮10%及以上时，优化结果不配置储能。
（二）申报需量不可削减
申报需量按不配置储能方案取378.59MW，不随储能及其他设备配置调整，其余边界条件与基准一致，重新优化其余设备容量与逐时运行，结果见表10。
表10　申报需量不可削减情形测算结果（理论最优配置）
申报需量不可削减时，配置储能377.5MWh，年均总成本较不配置储能降低96.9万元，较申报需量可削减情形增加40.7万元。
附件：轮台绿电制氢项目十年逐时调度底稿